  Deck_Temperature 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 24 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 24,            !- Sunday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Monday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Thursday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Friday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Saturday Schedule:Day Name
  Deck_Temperature_Default 24,            !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 24,  !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 24,  !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 24,            !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 24;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 24,                    !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 25 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 25,            !- Sunday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Monday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Thursday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Friday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Saturday Schedule:Day Name
  Deck_Temperature_Default 25,            !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 25,  !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 25,  !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 25,            !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 25;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 25,                    !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 3,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 3,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 3,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 3;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 3,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 4,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 4,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 4,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 4,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 4;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 4,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 5 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 5,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 5,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 5,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 5,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 5,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 5;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 5,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 6 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 6,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 6,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 6,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 6,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 6,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 6;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 6,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 7 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 7,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 7,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 7,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 7,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 7,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 7;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 7,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 8 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 8,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 8,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 8,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 8,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 8,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 8;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 8,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 9 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 9,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 9,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 9,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 9,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 9,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 9;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 9,                     !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Deck_Temperature 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default 1,        !- Sunday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Monday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Tuesday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Wednesday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Thursday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Friday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Saturday Schedule:Day Name
  Hot Water Temperature Default 1,        !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default 1,        !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature 1,                !- Name
  Temperature 49,                         !- Schedule Type Limits Name
  Hot Water Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 1,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 1,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 10 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 10,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 10, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 10, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 10,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 10;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 10,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 11 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 11,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 11, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 11, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 11,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 11;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 11,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 12 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 12,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 12, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 12, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 12,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 12;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 12,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 13 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 13,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 13, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 13, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 13,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 13;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 13,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 14 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 14,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 14, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 14, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 14,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 14;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 14,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 15 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 15,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 15, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 15, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 15,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 15;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 15,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 16 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 16,       !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 16, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 16, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 16,       !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 16;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 16,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 2,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 2, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 2, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 2;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 2,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 3,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 3, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 3, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 3;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 3,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 4 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 4,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 4, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 4, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 4,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 4;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 4,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 5 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 5,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 5, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 5, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 5,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 5;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 5,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 6 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 6,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 6, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 6, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 6,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 6;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 6,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 7 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 7,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 7, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 7, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 7,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 7;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 7,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 8 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 8,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 8, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 8, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 8,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 8;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 8,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature 9 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 9,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 9, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 9, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 9,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 9;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature 9,                !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Hot_Water_Temperature 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 1 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 1,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 2 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 2,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 3 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 3,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 4 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 4,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 5 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 5,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 6 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 6,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp 7 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 7,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 1 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 1,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 10 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 10; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 10,               !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 2 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 2,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 3 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 3,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 4 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 4,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 5 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 5,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 7 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 7,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 8 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 8; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 8,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp 9 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 9, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 9; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 9,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31, !- Name
  Min Max Temp w Deadband Max Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Max Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  Min Max Temp w Deadband Max Limits,     !- Schedule Type Limits Name
  Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Min Max Temp w Deadband Min Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Min Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  Min Max Temp w Deadband Min Limits,     !- Schedule Type Limits Name
  Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 5,                                 !- Supply Side Inlet Node Name
  Node 8,                                 !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Name
  Node 7;                                 !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 10,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
  Node 10,                                !- Component Inlet Node Name 2
  Node 11,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 1,                !- Component Name 3
  Node 11,                                !- Component Inlet Node Name 3
  Node 12,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node 12,                                !- Component Inlet Node Name 4
  Node 6;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 5,                                 !- Return Air Node Name
  Node 10,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 10,                                !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 5;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 10 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 6,                                 !- Reference Setpoint Node Name
  Node 12,                                !- Fan Inlet Node Name
  Node 6,                                 !- Fan Outlet Node Name
  Node 10;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 10,                                !- DX Cooling Coil System Inlet Node Name
  Node 11,                                !- DX Cooling Coil System Outlet Node Name
  Node 11,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 1;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 1,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 10,                                !- Air Inlet Node Name
  Node 11,                                !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 11 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 6,                                 !- Reference Setpoint Node Name
  Node 12,                                !- Fan Inlet Node Name
  Node 6,                                 !- Fan Outlet Node Name
  Node 11;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 11,                                !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  Node 12;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 12 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 6,                                 !- Reference Setpoint Node Name
  Node 12,                                !- Fan Inlet Node Name
  Node 6,                                 !- Fan Outlet Node Name
  Node 12;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 12,                                !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 10,                    !- Schedule Name
  Node 6;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat Node 7 Supply Path, !- Name
  Node 7,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 7,                                 !- Inlet Node Name
  Node 13;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat Return Path, !- Name
  Node 8,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 8,                                 !- Outlet Node Name
  Node 51;                                !- Inlet Node Name 1

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 14,                                !- Supply Side Inlet Node Name
  Node 17,                                !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes, !- Name
  Node 15;                                !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes, !- Name
  Node 16;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 19,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 2 CoilSystem, !- Component Name 2
  Node 19,                                !- Component Inlet Node Name 2
  Node 20,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 3,                !- Component Name 3
  Node 20,                                !- Component Inlet Node Name 3
  Node 21,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 2,                  !- Component Name 4
  Node 21,                                !- Component Inlet Node Name 4
  Node 15;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Relief Node 1,                          !- Relief Air Outlet Node Name
  Node 14,                                !- Return Air Node Name
  Node 19,                                !- Mixed Air Node Name
  Outboard OA Node 1,                     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 1;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 19,                                !- Mixed Air Node Name
  Outboard OA Node 1,                     !- Outdoor Air Stream Node Name
  Relief Node 1,                          !- Relief Air Stream Node Name
  Node 14;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 19 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 15,                                !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 15,                                !- Fan Outlet Node Name
  Node 19;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 2 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 19,                                !- DX Cooling Coil System Inlet Node Name
  Node 20,                                !- DX Cooling Coil System Outlet Node Name
  Node 20,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 2;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 2,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 19,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 6,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 7,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 8,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 20 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 15,                                !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 15,                                !- Fan Outlet Node Name
  Node 20;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 20,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  Node 21;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 21 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 15,                                !- Reference Setpoint Node Name
  Node 21,                                !- Fan Inlet Node Name
  Node 15,                                !- Fan Outlet Node Name
  Node 21;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 21,                                !- Air Inlet Node Name
  Node 15,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 19,                    !- Schedule Name
  Node 15;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Node 16 Supply Path, !- Name
  Node 16,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 16,                                !- Inlet Node Name
  Node 22;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 1 Return Path, !- Name
  Node 17,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 17,                                !- Outlet Node Name
  Node 45;                                !- Inlet Node Name 1

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 2Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 23,                                !- Supply Side Inlet Node Name
  Node 26,                                !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes, !- Name
  Node 24;                                !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes, !- Name
  Node 25;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 28,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 3 CoilSystem, !- Component Name 2
  Node 28,                                !- Component Inlet Node Name 2
  Node 29,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 5,                !- Component Name 3
  Node 29,                                !- Component Inlet Node Name 3
  Node 30,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 3,                  !- Component Name 4
  Node 30,                                !- Component Inlet Node Name 4
  Node 24;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Relief Node 2,                          !- Relief Air Outlet Node Name
  Node 23,                                !- Return Air Node Name
  Node 28,                                !- Mixed Air Node Name
  Outboard OA Node 2,                     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 2;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 28,                                !- Mixed Air Node Name
  Outboard OA Node 2,                     !- Outdoor Air Stream Node Name
  Relief Node 2,                          !- Relief Air Stream Node Name
  Node 23;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 28 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 28;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 3 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 28,                                !- DX Cooling Coil System Inlet Node Name
  Node 29,                                !- DX Cooling Coil System Outlet Node Name
  Node 29,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 3;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 3,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 28,                                !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  Curve Biquadratic 9,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 7,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 10,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 9,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 11,                   !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 12,                   !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 29 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 29;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 29,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  Node 30;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 30 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 30;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 30,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 22,                    !- Schedule Name
  Node 24;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Node 25 Supply Path, !- Name
  Node 25,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 25,                                !- Inlet Node Name
  Node 31;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 2 Return Path, !- Name
  Node 26,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 26,                                !- Outlet Node Name
  Node 43;                                !- Inlet Node Name 1

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 3Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 32,                                !- Supply Side Inlet Node Name
  Node 35,                                !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes, !- Name
  Node 33;                                !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes, !- Name
  Node 34;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 37,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 4 CoilSystem, !- Component Name 2
  Node 37,                                !- Component Inlet Node Name 2
  Node 38,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 7,                !- Component Name 3
  Node 38,                                !- Component Inlet Node Name 3
  Node 39,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 4,                  !- Component Name 4
  Node 39,                                !- Component Inlet Node Name 4
  Node 33;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Relief Node 3,                          !- Relief Air Outlet Node Name
  Node 32,                                !- Return Air Node Name
  Node 37,                                !- Mixed Air Node Name
  Outboard OA Node 3,                     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 3;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 37,                                !- Mixed Air Node Name
  Outboard OA Node 3,                     !- Outdoor Air Stream Node Name
  Relief Node 3,                          !- Relief Air Stream Node Name
  Node 32;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 37 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 39,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 37;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 4 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 37,                                !- DX Cooling Coil System Inlet Node Name
  Node 38,                                !- DX Cooling Coil System Outlet Node Name
  Node 38,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 4;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 4,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 37,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  Curve Biquadratic 13,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 14,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 12,                     !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 15,                   !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 16,                   !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 38 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 39,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 38;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 38,                                !- Air Inlet Node Name
  Node 39,                                !- Air Outlet Node Name
  Node 39;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 39 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 39,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 39;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 4,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 39,                                !- Air Inlet Node Name
  Node 33,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 15,                    !- Schedule Name
  Node 33;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Node 34 Supply Path, !- Name
  Node 34,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 34,                                !- Inlet Node Name
  Node 40;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 3 Return Path, !- Name
  Node 35,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 35,                                !- Outlet Node Name
  Node 41;                                !- Inlet Node Name 1

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 4Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 47,                                !- Supply Side Inlet Node Name
  Node 50,                                !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes, !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes, !- Name
  Node 49;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 54,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 5 CoilSystem, !- Component Name 2
  Node 54,                                !- Component Inlet Node Name 2
  Node 55,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 9,                !- Component Name 3
  Node 55,                                !- Component Inlet Node Name 3
  Node 56,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 5,                  !- Component Name 4
  Node 56,                                !- Component Inlet Node Name 4
  Node 48;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Relief Node 4,                          !- Relief Air Outlet Node Name
  Node 47,                                !- Return Air Node Name
  Node 54,                                !- Mixed Air Node Name
  Outboard OA Node 4,                     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 4;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 54,                                !- Mixed Air Node Name
  Outboard OA Node 4,                     !- Outdoor Air Stream Node Name
  Relief Node 4,                          !- Relief Air Stream Node Name
  Node 47;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 54 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 54;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 5 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 54,                                !- DX Cooling Coil System Inlet Node Name
  Node 55,                                !- DX Cooling Coil System Outlet Node Name
  Node 55,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 5;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 5,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 54,                                !- Air Inlet Node Name
  Node 55,                                !- Air Outlet Node Name
  Curve Biquadratic 17,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 13,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 18,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 14,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 15,                     !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 19,                   !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 20,                   !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 55 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 55;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 55,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  Node 56;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 56 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 56;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 5,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 56,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  Deck Temperature 3,                     !- Schedule Name
  Node 48;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Node 49 Supply Path, !- Name
  Node 49,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 49,                                !- Inlet Node Name
  Node 57;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 4 Return Path, !- Name
  Node 50,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 50,                                !- Outlet Node Name
  Node 58;                                !- Inlet Node Name 1

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 5Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 60,                                !- Supply Side Inlet Node Name
  Node 63,                                !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes, !- Name
  Node 61;                                !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes, !- Name
  Node 62;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 60,                                !- Component Inlet Node Name 1
  Node 65,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 6 CoilSystem, !- Component Name 2
  Node 65,                                !- Component Inlet Node Name 2
  Node 66,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 11,               !- Component Name 3
  Node 66,                                !- Component Inlet Node Name 3
  Node 67,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 6,                  !- Component Name 4
  Node 67,                                !- Component Inlet Node Name 4
  Node 61;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Relief Node 5,                          !- Relief Air Outlet Node Name
  Node 60,                                !- Return Air Node Name
  Node 65,                                !- Mixed Air Node Name
  Outboard OA Node 5,                     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node 5;                     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 65,                                !- Mixed Air Node Name
  Outboard OA Node 5,                     !- Outdoor Air Stream Node Name
  Relief Node 5,                          !- Relief Air Stream Node Name
  Node 60;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 65 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 61,                                !- Reference Setpoint Node Name
  Node 67,                                !- Fan Inlet Node Name
  Node 61,                                !- Fan Outlet Node Name
  Node 65;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 6 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 65,                                !- DX Cooling Coil System Inlet Node Name
  Node 66,                                !- DX Cooling Coil System Outlet Node Name
  Node 66,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 6;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 6,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 65,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  Curve Biquadratic 21,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 16,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 22,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 17,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 23,                   !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 24,                   !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 66 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 61,                                !- Reference Setpoint Node Name
  Node 67,                                !- Fan Inlet Node Name
  Node 61,                                !- Fan Outlet Node Name
  Node 66;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 11,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 66,                                !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  Node 67;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 67 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 61,                                !- Reference Setpoint Node Name
  Node 67,                                !- Fan Inlet Node Name
  Node 61,                                !- Fan Outlet Node Name
  Node 67;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 6,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 67,                                !- Air Inlet Node Name
  Node 61,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 11,                    !- Schedule Name
  Node 61;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Node 62 Supply Path, !- Name
  Node 62,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 62,                                !- Inlet Node Name
  Node 68;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat 5 Return Path, !- Name
  Node 63,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 63,                                !- Outlet Node Name
  Node 69;                                !- Inlet Node Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Guangzhou,                              !- Name
  23.17,                                  !- Latitude {deg}
  113.33,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  41;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Guangzhou Ann Clg .4% Condns DB=>MWB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Clg .4% Condns DP=>MDB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  89100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Clg .4% Condns WB=>MDB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Htg 99.6% Condns DB,      !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  12,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  7.6,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Guangzhou Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -6,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100833,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Output:Variable,
  *,                                      !- Key Value
  Zone Packaged Terminal Heat Pump Electric Power, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Air Temperature,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Component Model Simulation Calls, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Terminal VAV Damper Position,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

